<!-- GENERATED by scripts/build-page-content.mjs. Do not hand-edit: rerun
     the script instead, or the next run silently reverts your change.
     Page:  /tools/practice/water-treatment
     Bank:  wt-1 (content revision 2026-09-16, 128 questions)
     This is the page BODY. It must be server-rendered HTML in the page
     source: it is what satisfies the unique-body build precondition for
     the Q-12 split. The practice JS embed mounts separately, on top. -->
<div class="zpt-practice-page-content" data-bank="wt-1" data-bank-version="2026-09-16">
  <section class="zpt-breakdown" aria-labelledby="zpt-breakdown-h">
    <h2 id="zpt-breakdown-h">What is on the water treatment test</h2>
    <p>All 128 questions in this test, grouped the way the exam groups them. Your score comes back broken down these same ways, weakest first.</p>
    <table class="zpt-breakdown-table">
      <caption>Water treatment operator practice test, Class I: 128 questions by subject area</caption>
      <thead>
        <tr><th scope="col">Subject area</th><th scope="col">Questions</th><th scope="col">Share</th></tr>
      </thead>
      <tbody>
      <tr>
        <th scope="row">Process control</th>
        <td>52</td>
        <td>41%</td>
      </tr>
      <tr>
        <th scope="row">Equipment</th>
        <td>31</td>
        <td>24%</td>
      </tr>
      <tr>
        <th scope="row">Sampling</th>
        <td>14</td>
        <td>11%</td>
      </tr>
      <tr>
        <th scope="row">Operator math</th>
        <td>11</td>
        <td>9%</td>
      </tr>
      <tr>
        <th scope="row">Safety</th>
        <td>8</td>
        <td>6%</td>
      </tr>
      <tr>
        <th scope="row">Microbiology</th>
        <td>6</td>
        <td>5%</td>
      </tr>
      <tr>
        <th scope="row">Administration</th>
        <td>3</td>
        <td>2%</td>
      </tr>
      <tr>
        <th scope="row">Regulations</th>
        <td>3</td>
        <td>2%</td>
      </tr>
      </tbody>
    </table>
    <h3>Topics covered</h3>
    <ul class="zpt-topic-list">
      <li><span class="zpt-topic-name">Source water</span> <span class="zpt-topic-count">15 questions</span></li>
      <li><span class="zpt-topic-name">Disinfection and CT</span> <span class="zpt-topic-count">14 questions</span></li>
      <li><span class="zpt-topic-name">Chemical feeders</span> <span class="zpt-topic-count">8 questions</span></li>
      <li><span class="zpt-topic-name">Filtration</span> <span class="zpt-topic-count">8 questions</span></li>
      <li><span class="zpt-topic-name">Preventive maintenance</span> <span class="zpt-topic-count">7 questions</span></li>
      <li><span class="zpt-topic-name">Coagulation flocculation</span> <span class="zpt-topic-count">6 questions</span></li>
      <li><span class="zpt-topic-name">Pump types</span> <span class="zpt-topic-count">6 questions</span></li>
      <li><span class="zpt-topic-name">Corrosion control</span> <span class="zpt-topic-count">5 questions</span></li>
      <li><span class="zpt-topic-name">Motors</span> <span class="zpt-topic-count">5 questions</span></li>
      <li><span class="zpt-topic-name">Sedimentation</span> <span class="zpt-topic-count">5 questions</span></li>
      <li><span class="zpt-topic-name">Valves</span> <span class="zpt-topic-count">5 questions</span></li>
      <li><span class="zpt-topic-name">Chlorine gas</span> <span class="zpt-topic-count">4 questions</span></li>
    </ul>
    <p class="zpt-topic-more">Plus 23 more topics with fewer questions each.</p>
  </section>

  <section class="zpt-samples" aria-labelledby="zpt-samples-h">
    <h2 id="zpt-samples-h">8 sample questions, worked out</h2>
    <p>Straight from the test, with the answer and the reasoning shown. The full test gives you 128 of these, drawn fresh each time.</p>
    <ol class="zpt-samples-list">
    <li class="zpt-sample">
      <h3 class="zpt-sample-q"><span class="zpt-sample-n">Question 1</span> Why does surface water usually require more extensive treatment than a protected groundwater source?</h3>
      <ol class="zpt-choices">
        <li class="zpt-choice zpt-choice-correct">
          <span class="zpt-choice-letter">A.</span> It is exposed to runoff, turbidity, and pathogens and swings with the seasons <span class="zpt-choice-flag">Correct answer</span>
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">B.</span> It is always colder
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">C.</span> It contains more dissolved minerals in every case
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">D.</span> It never needs disinfection
        </li>
      </ol>
      <p class="zpt-explanation"><span class="zpt-label">Why</span> Surface water is open to the watershed, so it picks up turbidity, organic matter, and pathogens and changes with runoff and season, which is why it gets the full conventional train.</p>
      <p class="zpt-citation"><span class="zpt-label">Source</span> module water-treatment-source-water; AWWA WSO</p>
      <p class="zpt-sample-tags">Source water · Easy · Recall</p>
    </li>
    <li class="zpt-sample">
      <h3 class="zpt-sample-q"><span class="zpt-sample-n">Question 2</span> At a treatment plant, a chemical metering pump draws from a small day tank instead of directly from the large bulk storage tank. What is the main purpose of using a day tank?</h3>
      <ol class="zpt-choices">
        <li class="zpt-choice">
          <span class="zpt-choice-letter">A.</span> It raises the chemical to a stronger concentration before feeding.
        </li>
        <li class="zpt-choice zpt-choice-correct">
          <span class="zpt-choice-letter">B.</span> It limits the amount of chemical kept near the feed pump. <span class="zpt-choice-flag">Correct answer</span>
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">C.</span> It filters solid particles out of the chemical before it is fed.
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">D.</span> It cools the chemical to extend its shelf life before use.
        </li>
      </ol>
      <p class="zpt-explanation"><span class="zpt-label">Why</span> A day tank holds only a limited, short-term supply, often about a day&#39;s worth, of chemical solution at the concentration used for feeding. Keeping that small volume near the metering pump, instead of feeding straight from a large bulk tank, limits how much chemical could spill or release if the day tank or feed line ever failed, and it lets operators track daily usage by watching the tank level.</p>
      <p class="zpt-citation"><span class="zpt-label">Source</span> AWWA / WSO Water Treatment operator training texts: describe the day tank&#39;s function of limiting the volume of chemical held near the feed pump to reduce spill and exposure risk.</p>
      <p class="zpt-sample-tags">Chemical feeders · Easy · Recall</p>
    </li>
    <li class="zpt-sample">
      <h3 class="zpt-sample-q"><span class="zpt-sample-n">Question 3</span> What unit does a laboratory nephelometer use to report a turbidity reading?</h3>
      <ol class="zpt-choices">
        <li class="zpt-choice zpt-choice-correct">
          <span class="zpt-choice-letter">A.</span> Nephelometric Turbidity Units (NTU) <span class="zpt-choice-flag">Correct answer</span>
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">B.</span> Milligrams per liter (mg/L)
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">C.</span> Parts per million (ppm)
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">D.</span> Colony forming units (CFU)
        </li>
      </ol>
      <p class="zpt-explanation"><span class="zpt-label">Why</span> NTU is the standard unit for turbidity measured by the nephelometric method. A nephelometer measures the amount of light scattered by particles in water at a set angle, and the result is reported in Nephelometric Turbidity Units.</p>
      <p class="zpt-citation"><span class="zpt-label">Source</span> AWWA Manual M12, Simplified Procedures for Water Examination: turbidity measured by the nephelometric method is reported in Nephelometric Turbidity Units (NTU).</p>
      <p class="zpt-sample-tags">Turbidity · Easy · Recall</p>
    </li>
    <li class="zpt-sample">
      <h3 class="zpt-sample-q"><span class="zpt-sample-n">Question 4</span> A clearwell provides 30 minutes of contact time to water carrying a free chlorine residual of 2.0 mg/L. About what CT value (concentration times time) is the plant achieving through the clearwell?</h3>
      <ol class="zpt-choices">
        <li class="zpt-choice zpt-choice-correct">
          <span class="zpt-choice-letter">A.</span> About 60 mg/L-min <span class="zpt-choice-flag">Correct answer</span>
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">B.</span> About 32 mg/L-min
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">C.</span> About 15 mg/L-min
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">D.</span> About 30 mg/L-min
        </li>
      </ol>
      <p class="zpt-explanation"><span class="zpt-label">Why</span> CT is found by multiplying the disinfectant residual concentration by the contact time: 2.0 mg/L x 30 min = 60 mg/L-min. Operators compare this CT value against regulatory tables to confirm adequate Giardia and virus inactivation credit.</p>
      <p class="zpt-formula"><span class="zpt-label">Formula</span> <code>CT (mg/L-min) = residual concentration (mg/L) x contact time (min)</code></p>
      <p class="zpt-sample-tags">Disinfection and CT · Medium · Application</p>
    </li>
    <li class="zpt-sample">
      <h3 class="zpt-sample-q"><span class="zpt-sample-n">Question 5</span> What is standard practice for securing a 150-pound chlorine cylinder while it is in storage or connected for feed?</h3>
      <ol class="zpt-choices">
        <li class="zpt-choice zpt-choice-correct">
          <span class="zpt-choice-letter">A.</span> Chain or strap it upright to a wall or rack <span class="zpt-choice-flag">Correct answer</span>
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">B.</span> Lay it on its side on a padded cradle
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">C.</span> Stack it two high with the valve facing inward
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">D.</span> Set it loose on a rubber mat to absorb shock
        </li>
      </ol>
      <p class="zpt-explanation"><span class="zpt-label">Why</span> A 150-pound chlorine cylinder must be stored and used in an upright position and secured with a chain or strap to a wall, rack, or cart so it cannot tip over or roll. This keeps the valve accessible and protected and prevents damage that could cause a leak.</p>
      <p class="zpt-citation"><span class="zpt-label">Source</span> AWWA Manual M20, Water Chlorination/Chloramination Practices and Principles: 150-pound chlorine cylinders must be stored and used upright and secured with a chain or strap to prevent tipping.</p>
      <p class="zpt-sample-tags">Chlorine gas · Easy · Recall</p>
    </li>
    <li class="zpt-sample">
      <h3 class="zpt-sample-q"><span class="zpt-sample-n">Question 6</span> Total coliform bacteria show up in many routine drinking water samples. What is true about most of the total coliform organisms detected in these samples?</h3>
      <ol class="zpt-choices">
        <li class="zpt-choice">
          <span class="zpt-choice-letter">A.</span> They multiply rapidly whenever a measurable free chlorine residual is present.
        </li>
        <li class="zpt-choice zpt-choice-correct">
          <span class="zpt-choice-letter">B.</span> They are usually harmless themselves, but their presence can signal a contamination pathway. <span class="zpt-choice-flag">Correct answer</span>
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">C.</span> They are found only in human and animal feces, never in soil or on plants.
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">D.</span> They belong to the virus family rather than to the bacteria family.
        </li>
      </ol>
      <p class="zpt-explanation"><span class="zpt-label">Why</span> Most total coliform bacteria are not pathogens themselves. Their value to a water system is as a warning sign. Routine detection means a pathway may exist for contamination to reach the water, even when the specific bacteria found pose little direct health risk. That is why a total coliform detection triggers follow up sampling rather than being ignored.</p>
      <p class="zpt-citation"><span class="zpt-label">Source</span> EPA Revised Total Coliform Rule guidance describes total coliform bacteria as generally not harmful themselves, with their presence used as a signal that a pathway for contamination may exist in the water system.</p>
      <p class="zpt-sample-tags">Indicator organisms · Easy · Recall</p>
    </li>
    <li class="zpt-sample">
      <h3 class="zpt-sample-q"><span class="zpt-sample-n">Question 7</span> How long must a public water system keep records of bacteriological (total coliform) analysis results under federal drinking water recordkeeping rules?</h3>
      <ol class="zpt-choices">
        <li class="zpt-choice zpt-choice-correct">
          <span class="zpt-choice-letter">A.</span> 5 years <span class="zpt-choice-flag">Correct answer</span>
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">B.</span> 1 year
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">C.</span> 3 years
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">D.</span> 10 years
        </li>
      </ol>
      <p class="zpt-explanation"><span class="zpt-label">Why</span> Federal drinking water recordkeeping rules require a public water system to keep bacteriological (total coliform) analysis results for at least 5 years. This period applies specifically to microbiological monitoring data and is shorter than the period required for chemical analysis records.</p>
      <p class="zpt-citation"><span class="zpt-label">Source</span> 40 CFR 141.33(a): sets the minimum retention period for public water system records of bacteriological analyses at not less than 5 years.</p>
      <p class="zpt-sample-tags">Recordkeeping · Easy · Recall</p>
    </li>
    <li class="zpt-sample">
      <h3 class="zpt-sample-q"><span class="zpt-sample-n">Question 8</span> For conventional or direct filtration, combined filter effluent turbidity must stay at or below what level in nearly all monthly samples?</h3>
      <ol class="zpt-choices">
        <li class="zpt-choice">
          <span class="zpt-choice-letter">A.</span> 5.0 NTU
        </li>
        <li class="zpt-choice zpt-choice-correct">
          <span class="zpt-choice-letter">B.</span> 0.3 NTU <span class="zpt-choice-flag">Correct answer</span>
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">C.</span> 1.0 NTU
        </li>
        <li class="zpt-choice">
          <span class="zpt-choice-letter">D.</span> 0.5 NTU
        </li>
      </ol>
      <p class="zpt-explanation"><span class="zpt-label">Why</span> Under the surface water treatment rules, combined filter effluent must be at or below 0.3 NTU in nearly every monthly sample and never above 1 NTU for conventional or direct filtration.</p>
      <p class="zpt-citation"><span class="zpt-label">Source</span> 40 CFR 141 Surface Water Treatment Rules; module water-treatment-filtration</p>
      <p class="zpt-sample-tags">Surface water rules · Medium · Recall</p>
    </li>
    </ol>
  </section>
</div>
